Error_ID,Variable_Name,Priority,Category,Error_Code_Range,Type,Turkish_Description,English_Description,Source_Details,Specific_Source,Action_Required,UI_Color,Icon
1,Emergency_Stop_Active,5,Safety Critical,100,BOOL,Acil durdurma aktif - herhangi bir acil durdurma butonu basılmış,Emergency stop active - any emergency stop button pressed,"6 Acil Stop: PLC Panel, GP Panel, Unit 1-4","EmergencyStopPlcStatus, EmergencyStopGpStatus, EmergencyStopUnit1-4",Sistemi durdur ve hangi butona basıldığını kontrol et,Red Flashing,🚨
2,Motor_Thermal_Error,4,Safety Critical,200,BOOL,Motor termal hatası - herhangi bir motorda aşırı ısınma,Motor thermal error - overheating detected in any motor,"9 Motor: Motor 1-6, CoilTube, Circulation, Particle","Motor1-6MpcbFault, CoilTubeMpcbFault, CircMpcbFault, ParticleMpcbFault",Hangi motorda termal hata olduğunu tespit et ve soğutmayı kontrol et,Red,🔥
3,Valve_Watchdog_Error,5,Safety Critical,610-619,BOOL,Vana kontrol cihazı watchdog hatası - 250ms zaman aşımı,Valve controller watchdog error - 250ms timeout,7 Proportional Relief Valve Controller,FB_Pressure_Safety_Valves Watchdog_Error,Acil durdurma gerekli - vana haberleşmesi kesildi,Red Flashing,⚠️
4,Valve_Emergency_Stop_Required,5,Safety Critical,600,BOOL,Vana kontrol cihazı acil durdurma talep ediyor,Valve controller requires emergency stop,Valve Controller Emergency Request,FB_Pressure_Safety_Valves Emergency_Stop_Required,Sistemi derhal durdur - vana kontrolörü tehlike tespit etti,Red Flashing,🛑
5,Valve_Communication_Error,2,Communication,620-629,BOOL,Vana kontrol cihazı iletişim hatası,Valve controller communication error,TCP/IP 192.168.100.22:40001,FB_Pressure_Safety_Valves Communication_OK = FALSE,Vana kontrolörü Ethernet bağlantısını kontrol et,Yellow,📡
6,System_Error_Active,0,System Status,0,BOOL,Sistem hata durumu - herhangi bir hata aktif,System error status - any error active,Tüm Error Manager Çıkışları,FB_Error_Manager genel durum,Aktif hataları kontrol et ve öncelik sırasına göre müdahale et,Orange,⚠️
7,Total_Active_Errors,0,System Status,0,USINT,Toplam aktif hata sayısı,Total number of active errors,Error Manager Sayacı,FB_Error_Manager sayım işlemi,Hata listesini incele ve çözüm önceliği belirle,Blue,🔢
8,Emergency_Stop_Required,5,Legacy,100,BOOL,Acil durdurma gerekli (Emergency_Stop_Active alias),Emergency stop required (alias for Emergency_Stop_Active),Emergency_Stop_Active Alias,Geriye uyumluluk için,Sistemi durdur - Emergency_Stop_Active ile aynı,Red Flashing,🚨
9,Master_Error_Code,0,Legacy,0-999,USINT,Ana hata kodu - en yüksek öncelikli aktif hata,Master error code - highest priority active error,Öncelik Bazlı Error Code Mapping,FB_Error_Manager error code algoritması,En yüksek öncelikli hataya göre işlem yap,Various,🔍
10,Current_Error_Priority,0,Legacy,0-5,USINT,Mevcut hata öncelik seviyesi (0-5),Current error priority level (0-5),Priority Algorithm Output,FB_Error_Manager öncelik hesaplama,Önceliğe göre müdahale stratejisi belirle,Various,📊
11,Analog_Sensor_Error,1-3,Sensor Monitoring,1-19,BOOL,Analog sensör hatası - 19 sensörden herhangi biri,Analog sensor error - any of 19 sensors,19 Analog Sensor: Temp(1,18,19) Level(2) Aqua(3) Motor Pressure(4-10) HSM Pressure(11-17),DB_HGU_Execution_V17.ANALOG_SENSOR_ERROR,Hangi sensörde hata olduğunu tespit et (ANALOG_ERROR_CODE),Orange,📊
12,Temperature_Sensor_Error,3,Sensor Monitoring,1/18/19,BOOL,Sıcaklık sensörü hatası (sistem-soğutucu giriş-çıkış),Temperature sensor error (system-chiller inlet-outlet),"3 Sıcaklık Sensörü: Sistem(1), Chiller Giriş(18), Chiller Çıkış(19)",ANALOG_ERROR_CODE = 1 or 18 or 19,Sıcaklık sensörü kalibrasyonu ve soğutma sistemi kontrolü,Orange,🌡️
13,Level_Sensor_Error,2,Sensor Monitoring,2,BOOL,Seviye sensörü hatası (sürekli seviye sensörü),Level sensor error (continuous level sensor),Continuous Level Sensor,ANALOG_ERROR_CODE = 2,Tank seviyesini manuel kontrol et ve sensör temizliği yap,Yellow,📏
14,Aqua_Sensor_Error,2,Sensor Monitoring,3,BOOL,Su kalitesi sensör hatası,Aqua sensor error,Water Quality Sensor,ANALOG_ERROR_CODE = 3,Su kalitesi sensörü temizliği ve kalibrasyonu,Yellow,💧
15,Pump_Pressure_Error,3,Sensor Monitoring,4-10,BOOL,Pompa basınç sensörü hatası (Motor 1-6 CoilTube),Pump pressure sensor error (Motors 1-6 CoilTube),"7 Basınç Sensörü: Motor 1(4), Motor 2(5), Motor 3(6), Motor 4(7), Motor 5(8), Motor 6(9), CoilTube(10)",ANALOG_ERROR_CODE = 4-10,Hangi motor basınç sensöründe hata olduğunu tespit et,Orange,🔧
16,HSM_Pressure_Error,3,Sensor Monitoring,11-17,BOOL,HSM basınç sensörü hatası (HSM 1-7),HSM pressure sensor error (HSM 1-7),"7 HSM Sensörü: HSM 1(11), HSM 2(12), HSM 3(13), HSM 4(14), HSM 5(15), HSM 6(16), HSM 7(17)",ANALOG_ERROR_CODE = 11-17,Hangi HSM basınç sensöründe hata olduğunu tespit et,Orange,⚙️
17,Dual_Controller_Error,2-3,Control Systems,11-14/21-24,BOOL,Çift kontrol cihazı hatası aktif,Dual controller error active,"6 Dual Controller: Motor 1-6 için flow/pressure controller","DB_System_Coordinator_Instance.Dual_Controller_1-6.Error_Status",Hangi controllerde hata olduğunu tespit et ve ayarları kontrol et,Orange,🎛️
18,Flow_Controller_Error,3,Control Systems,11-14,BOOL,Akış kontrol cihazı hatası,Flow controller error,Flow Controller Error Codes 11-14,Dual_Controller_Error_Code = 11-14,Akış kontrol valfi ayarlarını ve sensörünü kontrol et,Orange,🌊
19,Pressure_Controller_Error,3,Control Systems,21-24,BOOL,Basınç kontrol cihazı hatası,Pressure controller error,Pressure Controller Error Codes 21-24,Dual_Controller_Error_Code = 21-24,Basınç kontrol sistemi ayarlarını ve sensörünü kontrol et,Orange,📈
20,Flowmeter_Communication_Error,2,Communication,300-303,BOOL,Akış ölçüm cihazı iletişim hatası,Flowmeter communication error,CAN Bus Flowmeter Network,DB_HGU_Execution_V17.CAN_SYSTEM_ERROR,CAN iletişim kablosunu ve bağlantıları kontrol et,Yellow,📡
21,Flowmeter_Watchdog_Error,3,Communication,301-314,BOOL,Akış ölçüm cihazı watchdog hatası,Flowmeter watchdog error,"14 CAN Device Expected, Active Device Count < 14",CAN_ACTIVE_DEVICE_COUNT < 14,Hangi CAN cihazının bağlantısı kesildi tespit et,Orange,⏰
22,G120C_Communication_Error,2,Communication,520,BOOL,G120C sürücü iletişim hatası,G120C drive communication error,6 Motor Drive Communication,G120C Drive Communication Status,Hangi sürücünün iletişimi kesildi tespit et,Yellow,📡
23,G120C_Motor_Fault,4,Drive Systems,400-499,BOOL,G120C motor arızası aktif,G120C motor fault active,"6 Motor G120C: Motor 1-6 Status = 3 (Error)","MOTOR_1-6_STATUS = 3, MOTOR_1-6_ERROR_CODE",Hangi motorda arıza olduğunu tespit et ve sürücü kontrolü yap,Red,⚡
24,G120C_Safety_Error,3,Drive Systems,500,BOOL,G120C güvenlik hatası,G120C safety error,G120C Drive Safety Circuit,G120C Safety Error Code = 500,Sürücü güvenlik devresini kontrol et,Orange,🛡️
25,G120C_Parameter_Error,2,Drive Systems,550,BOOL,G120C parametre hatası,G120C parameter error,G120C Drive Parameter Error,G120C Parameter Error Code = 550,Sürücü parametrelerini kontrol et ve yeniden yükle,Yellow,⚙️
26,Digital_Input_Error,1-2,Filter & Digital I/O,0,BOOL,Dijital giriş hatası aktif,Digital input error active,Digital Input Cards,Digital Input Error Status,Dijital giriş kartlarını ve bağlantıları kontrol et,Yellow,🔌
27,Filter_Error,1-2,Filter & Digital I/O,711-717,BOOL,Motor filtre hatası (Motor 1-7),Motor filter error (Motors 1-7),"7 Motor Filter: Motor 1(711), Motor 2(712), Motor 3(713), Motor 4(714), Motor 5(715), Motor 6(716), Motor 7(717)",Filter Error Codes 711-717,Hangi motor filtresinde tıkanma olduğunu tespit et,Yellow,🧹
28,Tank_Level_Error,2,Filter & Digital I/O,700,BOOL,Tank seviye hatası (düşük seviye),Tank level error (low level),Main Tank Level Sensor,Tank Level Error Code = 700,Tank seviyesini kontrol et ve gerekirse doldur,Yellow,📏
29,Chiller_Flow_Error,2,Filter & Digital I/O,720,BOOL,Soğutucu su akış hatası,Chiller water flow error,Chiller Water Flow Sensor,Chiller Flow Error Code = 720,Soğutucu su pompası ve valflerini kontrol et,Yellow,❄️
30,Motor_Selection_Error,1,Motor Selection,732-739,BOOL,Motor seçim algoritması hatası,Motor selection algorithm error,Motor Selection Algorithm Error Codes 732-739,Motor Selection Algorithm Error,Motor kullanılabilirlik durumlarını kontrol et,Blue,🔄
31,Insufficient_Motor_Capacity,2,Motor Selection,730,BOOL,Yetersiz motor kapasitesi,Insufficient motor flow capacity,Total Motor Flow Capacity Check,Motor Capacity Error Code = 730,Daha fazla motor devreye al veya talep azalt,Yellow,📉
32,Insufficient_Available_Motors,2,Motor Selection,731,BOOL,Kullanılabilir motor sayısı yetersiz,Not enough motors available,Available Motor Count Check,Motor Availability Error Code = 731,Motor durumlarını kontrol et ve arızalı motorları onar,Yellow,🔢
33,MCC_Error_Status,2,MCC Command-Feedback,741-745,BOOL,MCC komut-geri bildirim hatası aktif,MCC command-feedback error active,"5 MCC Component: Particle Contactor(741), Circ Contactor(742), Circ SoftStarter(743), CoilTube Contactor(744), CoilTube SoftStarter(745)",MCC Command-Feedback Error Codes 741-745,MCC panelini kontrol et ve hangi komponentte hata olduğunu tespit et,Yellow,🎛️
34,Particle_Contactor_Error,2,MCC Command-Feedback,741,BOOL,Partikülleme kontaktörü komut-geri bildirim uyumsuzluğu,Particle contactor command-feedback mismatch,Particle Contactor Command vs Feedback,MCC Error Code = 741,Partikülleme kontaktörü komut ve geri bildirim sinyallerini kontrol et,Yellow,🔌
35,Circ_Contactor_Error,2,MCC Command-Feedback,742,BOOL,Dolaşım kontaktörü komut-geri bildirim uyumsuzluğu,Circulation contactor command-feedback mismatch,Circulation Contactor Command vs Feedback,MCC Error Code = 742,Dolaşım kontaktörü komut ve geri bildirim sinyallerini kontrol et,Yellow,🔌
36,Circ_SoftStarter_Error,2,MCC Command-Feedback,743,BOOL,Dolaşım yavaş başlatıcı komut-geri bildirim uyumsuzluğu,Circulation soft starter command-feedback mismatch,Circulation Soft Starter Command vs Feedback,MCC Error Code = 743,Dolaşım yavaş başlatıcı komut ve geri bildirim sinyallerini kontrol et,Yellow,🔌
37,CoilTube_Contactor_Error,2,MCC Command-Feedback,744,BOOL,Serpantin kontaktörü komut-geri bildirim uyumsuzluğu,CoilTube contactor command-feedback mismatch,CoilTube Contactor Command vs Feedback,MCC Error Code = 744,Serpantin kontaktörü komut ve geri bildirim sinyallerini kontrol et,Yellow,🔌
38,CoilTube_SoftStarter_Error,2,MCC Command-Feedback,745,BOOL,Serpantin yavaş başlatıcı komut-geri bildirim uyumsuzluğu,CoilTube soft starter command-feedback mismatch,CoilTube Soft Starter Command vs Feedback,MCC Error Code = 745,Serpantin yavaş başlatıcı komut ve geri bildirim sinyallerini kontrol et,Yellow,🔌
101,ANALOG_ERROR_CODE_1,3,Analog Sensors,1,USINT,Sistem sıcaklık sensörü hatası,System temperature sensor error,System Temperature Sensor,ANALOG_ERROR_CODE = 1,Sistem sıcaklık sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🌡️
102,ANALOG_ERROR_CODE_2,2,Analog Sensors,2,USINT,Sürekli seviye sensörü hatası,Continuous level sensor error,Continuous Level Sensor,ANALOG_ERROR_CODE = 2,Seviye sensörü temizliği ve kalibrasyon kontrolü,Yellow,📏
103,ANALOG_ERROR_CODE_3,2,Analog Sensors,3,USINT,Su kalitesi sensör hatası,Aqua sensor error,Water Quality/Aqua Sensor,ANALOG_ERROR_CODE = 3,Su kalitesi sensörü temizliği ve kontrol sistemi,Yellow,💧
104,ANALOG_ERROR_CODE_4,3,Analog Sensors,4,USINT,Motor 1 basınç sensörü hatası,Motor 1 pressure sensor error,Motor 1 Pressure Sensor,ANALOG_ERROR_CODE = 4,Motor 1 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🔧
105,ANALOG_ERROR_CODE_5,3,Analog Sensors,5,USINT,Motor 2 basınç sensörü hatası,Motor 2 pressure sensor error,Motor 2 Pressure Sensor,ANALOG_ERROR_CODE = 5,Motor 2 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🔧
106,ANALOG_ERROR_CODE_6,3,Analog Sensors,6,USINT,Motor 3 basınç sensörü hatası,Motor 3 pressure sensor error,Motor 3 Pressure Sensor,ANALOG_ERROR_CODE = 6,Motor 3 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🔧
107,ANALOG_ERROR_CODE_7,3,Analog Sensors,7,USINT,Motor 4 basınç sensörü hatası,Motor 4 pressure sensor error,Motor 4 Pressure Sensor,ANALOG_ERROR_CODE = 7,Motor 4 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🔧
108,ANALOG_ERROR_CODE_8,3,Analog Sensors,8,USINT,Motor 5 basınç sensörü hatası,Motor 5 pressure sensor error,Motor 5 Pressure Sensor,ANALOG_ERROR_CODE = 8,Motor 5 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🔧
109,ANALOG_ERROR_CODE_9,3,Analog Sensors,9,USINT,Motor 6 basınç sensörü hatası,Motor 6 pressure sensor error,Motor 6 Pressure Sensor,ANALOG_ERROR_CODE = 9,Motor 6 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🔧
110,ANALOG_ERROR_CODE_10,3,Analog Sensors,10,USINT,Serpantin basınç sensörü hatası,CoilTube pressure sensor error,CoilTube Pressure Sensor,ANALOG_ERROR_CODE = 10,Serpantin basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🔧
111,ANALOG_ERROR_CODE_11,3,Analog Sensors,11,USINT,HSM 1 basınç sensörü hatası,HSM 1 pressure sensor error,HSM 1 Pressure Sensor,ANALOG_ERROR_CODE = 11,HSM 1 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,⚙️
112,ANALOG_ERROR_CODE_12,3,Analog Sensors,12,USINT,HSM 2 basınç sensörü hatası,HSM 2 pressure sensor error,HSM 2 Pressure Sensor,ANALOG_ERROR_CODE = 12,HSM 2 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,⚙️
113,ANALOG_ERROR_CODE_13,3,Analog Sensors,13,USINT,HSM 3 basınç sensörü hatası,HSM 3 pressure sensor error,HSM 3 Pressure Sensor,ANALOG_ERROR_CODE = 13,HSM 3 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,⚙️
114,ANALOG_ERROR_CODE_14,3,Analog Sensors,14,USINT,HSM 4 basınç sensörü hatası,HSM 4 pressure sensor error,HSM 4 Pressure Sensor,ANALOG_ERROR_CODE = 14,HSM 4 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,⚙️
115,ANALOG_ERROR_CODE_15,3,Analog Sensors,15,USINT,HSM 5 basınç sensörü hatası,HSM 5 pressure sensor error,HSM 5 Pressure Sensor,ANALOG_ERROR_CODE = 15,HSM 5 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,⚙️
116,ANALOG_ERROR_CODE_16,3,Analog Sensors,16,USINT,HSM 6 basınç sensörü hatası,HSM 6 pressure sensor error,HSM 6 Pressure Sensor,ANALOG_ERROR_CODE = 16,HSM 6 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,⚙️
117,ANALOG_ERROR_CODE_17,3,Analog Sensors,17,USINT,HSM 7 basınç sensörü hatası,HSM 7 pressure sensor error,HSM 7 Pressure Sensor,ANALOG_ERROR_CODE = 17,HSM 7 basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,⚙️
118,ANALOG_ERROR_CODE_18,3,Analog Sensors,18,USINT,Soğutucu giriş sıcaklık sensörü hatası,Chiller inlet temperature sensor error,Chiller Inlet Temperature Sensor,ANALOG_ERROR_CODE = 18,Soğutucu giriş sıcaklık sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🌡️
119,ANALOG_ERROR_CODE_19,3,Analog Sensors,19,USINT,Soğutucu çıkış sıcaklık sensörü hatası,Chiller outlet temperature sensor error,Chiller Outlet Temperature Sensor,ANALOG_ERROR_CODE = 19,Soğutucu çıkış sıcaklık sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🌡️
201,FLOW_CONTROLLER_ERROR_11,3,Flow Control,11,USINT,Akış kontrol cihazı hatası - Kod 11,Flow controller error - Code 11,Flow Controller Error Code 11,Dual_Controller_Error_Code = 11,Akış kontrol valfi ayarlarını ve kalibrasyonunu kontrol et,Orange,🌊
202,FLOW_CONTROLLER_ERROR_12,3,Flow Control,12,USINT,Akış kontrol cihazı hatası - Kod 12,Flow controller error - Code 12,Flow Controller Error Code 12,Dual_Controller_Error_Code = 12,Akış sensörü kalibrasyonu ve bağlantı kontrolü,Orange,🌊
203,FLOW_CONTROLLER_ERROR_13,3,Flow Control,13,USINT,Akış kontrol cihazı hatası - Kod 13,Flow controller error - Code 13,Flow Controller Error Code 13,Dual_Controller_Error_Code = 13,Akış regülatörü ve kontrol sistemi kontrolü,Orange,🌊
204,FLOW_CONTROLLER_ERROR_14,3,Flow Control,14,USINT,Akış kontrol cihazı hatası - Kod 14,Flow controller error - Code 14,Flow Controller Error Code 14,Dual_Controller_Error_Code = 14,Akış sistemi genel kontrol ve ayarlarını kontrol et,Orange,🌊
205,PRESSURE_CONTROLLER_ERROR_21,3,Pressure Control,21,USINT,Basınç kontrol cihazı hatası - Kod 21,Pressure controller error - Code 21,Pressure Controller Error Code 21,Dual_Controller_Error_Code = 21,Basınç kontrol valfi ayarlarını ve kalibrasyonunu kontrol et,Orange,📈
206,PRESSURE_CONTROLLER_ERROR_22,3,Pressure Control,22,USINT,Basınç kontrol cihazı hatası - Kod 22,Pressure controller error - Code 22,Pressure Controller Error Code 22,Dual_Controller_Error_Code = 22,Basınç sensörü kalibrasyonu ve bağlantı kontrolü,Orange,📈
207,PRESSURE_CONTROLLER_ERROR_23,3,Pressure Control,23,USINT,Basınç kontrol cihazı hatası - Kod 23,Pressure controller error - Code 23,Pressure Controller Error Code 23,Dual_Controller_Error_Code = 23,Basınç regülatörü ve kontrol sistemi kontrolü,Orange,📈
208,PRESSURE_CONTROLLER_ERROR_24,3,Pressure Control,24,USINT,Basınç kontrol cihazı hatası - Kod 24,Pressure controller error - Code 24,Pressure Controller Error Code 24,Dual_Controller_Error_Code = 24,Basınç sistemi genel kontrol ve ayarlarını kontrol et,Orange,📈
301,MOTOR_1_STATUS_ERROR,4,Motor Status,401-499,USINT,Motor 1 durum hatası (G120C),Motor 1 status error (G120C),Motor 1 G120C Drive Status = 3,MOTOR_1_STATUS = 3 AND MOTOR_1_ERROR_CODE,Motor 1 sürücü ve motor durumunu kontrol et,Red,⚡
302,MOTOR_2_STATUS_ERROR,4,Motor Status,401-499,USINT,Motor 2 durum hatası (G120C),Motor 2 status error (G120C),Motor 2 G120C Drive Status = 3,MOTOR_2_STATUS = 3 AND MOTOR_2_ERROR_CODE,Motor 2 sürücü ve motor durumunu kontrol et,Red,⚡
303,MOTOR_3_STATUS_ERROR,4,Motor Status,401-499,USINT,Motor 3 durum hatası (G120C),Motor 3 status error (G120C),Motor 3 G120C Drive Status = 3,MOTOR_3_STATUS = 3 AND MOTOR_3_ERROR_CODE,Motor 3 sürücü ve motor durumunu kontrol et,Red,⚡
304,MOTOR_4_STATUS_ERROR,4,Motor Status,401-499,USINT,Motor 4 durum hatası (G120C),Motor 4 status error (G120C),Motor 4 G120C Drive Status = 3,MOTOR_4_STATUS = 3 AND MOTOR_4_ERROR_CODE,Motor 4 sürücü ve motor durumunu kontrol et,Red,⚡
305,MOTOR_5_STATUS_ERROR,4,Motor Status,401-499,USINT,Motor 5 durum hatası (G120C),Motor 5 status error (G120C),Motor 5 G120C Drive Status = 3,MOTOR_5_STATUS = 3 AND MOTOR_5_ERROR_CODE,Motor 5 sürücü ve motor durumunu kontrol et,Red,⚡
306,MOTOR_6_STATUS_ERROR,4,Motor Status,401-499,USINT,Motor 6 durum hatası (G120C),Motor 6 status error (G120C),Motor 6 G120C Drive Status = 3,MOTOR_6_STATUS = 3 AND MOTOR_6_ERROR_CODE,Motor 6 sürücü ve motor durumunu kontrol et,Red,⚡
401,FILTER_ERROR_MOTOR_1,1,Filter Errors,711,USINT,Motor 1 filtre hatası,Motor 1 filter error,Motor 1 Filter Status,Filter Error Code = 711,Motor 1 filtresini temizle veya değiştir,Yellow,🧹
402,FILTER_ERROR_MOTOR_2,1,Filter Errors,712,USINT,Motor 2 filtre hatası,Motor 2 filter error,Motor 2 Filter Status,Filter Error Code = 712,Motor 2 filtresini temizle veya değiştir,Yellow,🧹
403,FILTER_ERROR_MOTOR_3,1,Filter Errors,713,USINT,Motor 3 filtre hatası,Motor 3 filter error,Motor 3 Filter Status,Filter Error Code = 713,Motor 3 filtresini temizle veya değiştir,Yellow,🧹
404,FILTER_ERROR_MOTOR_4,1,Filter Errors,714,USINT,Motor 4 filtre hatası,Motor 4 filter error,Motor 4 Filter Status,Filter Error Code = 714,Motor 4 filtresini temizle veya değiştir,Yellow,🧹
405,FILTER_ERROR_MOTOR_5,1,Filter Errors,715,USINT,Motor 5 filtre hatası,Motor 5 filter error,Motor 5 Filter Status,Filter Error Code = 715,Motor 5 filtresini temizle veya değiştir,Yellow,🧹
406,FILTER_ERROR_MOTOR_6,1,Filter Errors,716,USINT,Motor 6 filtre hatası,Motor 6 filter error,Motor 6 Filter Status,Filter Error Code = 716,Motor 6 filtresini temizle veya değiştir,Yellow,🧹
407,FILTER_ERROR_MOTOR_7,1,Filter Errors,717,USINT,Motor 7 filtre hatası,Motor 7 filter error,Motor 7 Filter Status,Filter Error Code = 717,Motor 7 filtresini temizle veya değiştir,Yellow,🧹
501,CAN_COMMUNICATION_ERROR,2,CAN Communication,300-303,USINT,CAN iletişim hatası,CAN communication error,CAN Bus Communication System,CAN_SYSTEM_ERROR = TRUE,CAN ağ bağlantılarını ve terminasyon dirençlerini kontrol et,Yellow,📡
502,CAN_WATCHDOG_ERROR,3,CAN Communication,301-314,USINT,CAN cihaz watchdog hatası,CAN device watchdog error,"CAN Device Count: Expected 14, Active < 14",CAN_ACTIVE_DEVICE_COUNT < 14,Hangi CAN cihazının bağlantısı kesildi tespit et ve onar,Orange,⏰
503,G120C_COMMUNICATION_ERROR,2,G120C Communication,520,USINT,G120C iletişim hatası,G120C communication error,G120C Drive Communication Error,G120C Communication Error Code = 520,G120C sürücü iletişim kablosu ve ayarlarını kontrol et,Yellow,📡
504,G120C_SAFETY_ERROR,3,G120C Safety,500,USINT,G120C güvenlik hatası,G120C safety error,G120C Drive Safety System,G120C Safety Error Code = 500,G120C güvenlik devresi ve safety relay kontrolü,Orange,🛡️
505,G120C_PARAMETER_ERROR,2,G120C Parameters,550,USINT,G120C parametre hatası,G120C parameter error,G120C Drive Parameter System,G120C Parameter Error Code = 550,G120C sürücü parametrelerini yeniden yükle ve kontrol et,Yellow,⚙️
601,VALVE_WATCHDOG_ERROR,5,Valve Safety,610-619,USINT,Vana kontrol cihazı watchdog hatası (250ms),Valve controller watchdog error (250ms),Valve Controller TCP/IP Watchdog Timer,FB_Pressure_Safety_Valves Watchdog Timer > 250ms,Acil durdurma prosedürü uygula - vana haberleşmesi kritik,Red Flashing,⚠️
602,VALVE_EMERGENCY_STOP,5,Valve Safety,600,USINT,Vana kontrol cihazı acil durdurma talebi,Valve controller emergency stop request,Valve Controller Emergency Stop Signal,FB_Pressure_Safety_Valves Emergency_Stop_Required = TRUE,Sistemi derhal durdur - vana kontrolörü acil durum tespit etti,Red Flashing,🛑
603,VALVE_COMMUNICATION_ERROR,2,Valve Communication,620-629,USINT,Vana kontrol cihazı iletişim hatası,Valve controller communication error,Valve Controller TCP/IP Communication,FB_Pressure_Safety_Valves Communication_OK = FALSE,Vana kontrolörü Ethernet bağlantısını (192.168.100.22:40001) kontrol et,Yellow,📡
701,TANK_LEVEL_LOW_ERROR,2,Tank Monitoring,700,USINT,Tank seviye düşük hatası,Tank level low error,Main Tank Level Monitoring,Tank Level Error Code = 700,Tank seviyesini kontrol et ve gerekirse doldur,Yellow,📏
702,CHILLER_FLOW_ERROR,2,Chiller System,720,USINT,Soğutucu su akış hatası,Chiller water flow error,Chiller Water Flow Monitoring,Chiller Flow Error Code = 720,Soğutucu su pompası ve vanalarını kontrol et,Yellow,❄️
801,MOTOR_SELECTION_CAPACITY_ERROR,2,Motor Selection,730,USINT,Yetersiz motor kapasitesi,Insufficient motor capacity,Motor Selection Algorithm - Capacity Check,Motor Capacity Error Code = 730,Daha fazla motor devreye al veya sistem talebini azalt,Yellow,📉
802,MOTOR_SELECTION_AVAILABILITY_ERROR,2,Motor Selection,731,USINT,Kullanılabilir motor sayısı yetersiz,Insufficient available motors,Motor Selection Algorithm - Availability Check,Motor Availability Error Code = 731,Arızalı motorları onar veya bakım durumundakileri devreye al,Yellow,🔢
803,MOTOR_SELECTION_ALGORITHM_ERROR,1,Motor Selection,732-739,USINT,Motor seçim algoritması hatası,Motor selection algorithm error,Motor Selection Algorithm Internal Error,Motor Selection Algorithm Error Code = 732-739,Motor seçim algoritması parametrelerini ve durumlarını kontrol et,Blue,🔄
901,MCC_PARTICLE_CONTACTOR,2,MCC Feedback,741,USINT,Partikülleme kontaktörü geri bildirim hatası,Particle contactor feedback error,Particle Contactor Command vs Feedback Mismatch,MCC Particle Contactor Error Code = 741,Partikülleme kontaktörü fiziksel durumunu ve bağlantılarını kontrol et,Yellow,🔌
902,MCC_CIRC_CONTACTOR,2,MCC Feedback,742,USINT,Dolaşım kontaktörü geri bildirim hatası,Circulation contactor feedback error,Circulation Contactor Command vs Feedback Mismatch,MCC Circulation Contactor Error Code = 742,Dolaşım kontaktörü fiziksel durumunu ve bağlantılarını kontrol et,Yellow,🔌
903,MCC_CIRC_SOFTSTARTER,2,MCC Feedback,743,USINT,Dolaşım yavaş başlatıcı geri bildirim hatası,Circulation soft starter feedback error,Circulation Soft Starter Command vs Feedback Mismatch,MCC Circulation Soft Starter Error Code = 743,Dolaşım yavaş başlatıcı durumunu ve ayarlarını kontrol et,Yellow,🔌
904,MCC_COILTUBE_CONTACTOR,2,MCC Feedback,744,USINT,Serpantin kontaktörü geri bildirim hatası,CoilTube contactor feedback error,CoilTube Contactor Command vs Feedback Mismatch,MCC CoilTube Contactor Error Code = 744,Serpantin kontaktörü fiziksel durumunu ve bağlantılarını kontrol et,Yellow,🔌
905,MCC_COILTUBE_SOFTSTARTER,2,MCC Feedback,745,USINT,Serpantin yavaş başlatıcı geri bildirim hatası,CoilTube soft starter feedback error,CoilTube Soft Starter Command vs Feedback Mismatch,MCC CoilTube Soft Starter Error Code = 745,Serpantin yavaş başlatıcı durumunu ve ayarlarını kontrol et,Yellow,🔌